 =====================================================
  PSCAD LINE CONSTANTS PROGRAM OUTPUT FILE (*.out)

  NOTE: This file is auto-generated.  Any manual
        changes will be lost once the Line Constants
        Program is re-run.
 =====================================================

  Display Format: M,N denotes a complex number M + jN



 -----------------------------------------------------
  LOAD FLOW RXB FORMATTED DATA @       60.00 Hz:
 -----------------------------------------------------

  NOTE: Additional Options Component can be used to display in pu values
      
   Positive Sequence (Long-Line Corrected)
   ................. 

   Resistance      Rsq   [Ohms]:        1.76124586    
   Reactance       Xsq   [Ohms]:        25.1002480    
   Susceptance     Bsq      [S]:       0.164702252E-03
   Surge Impedance Zcsq  [Ohms]:        390.381508    
      
   Zero Sequence (Long-Line Corrected)
   ............. 

   Resistance      Rsq   [Ohms]:        17.5320939    
   Reactance       Xsq   [Ohms]:        67.1617540    
   Susceptance     Bsq      [S]:       0.113021415E-03
   Surge Impedance Zcsq  [Ohms]:        770.869112    
      
   Positive Sequence 
   ................. 

   Resistance      Rsq   [Ohms]:        1.76372869    
   Reactance       Xsq   [Ohms]:        25.1174638    
   Susceptance     Bsq      [S]:       0.164645513E-03
   Surge Impedance Zcsq  [Ohms]:        390.582646    
      
   Zero Sequence 
   ............. 

   Resistance      Rsq   [Ohms]:        17.5769180    
   Reactance       Xsq   [Ohms]:        67.2408297    
   Susceptance     Bsq      [S]:       0.112950045E-03
   Surge Impedance Zcsq  [Ohms]:        771.566436    
      
 
 
 -----------------------------------------------------
  PHASE DOMAIN DATA @      60.000 Hz:
 -----------------------------------------------------

 SERIES IMPEDANCE MATRIX (Z) [ohms/m]: 
    0.140695836E-03,0.783171715E-03   0.105421262E-03,0.280822439E-03   0.105421262E-03,0.280822439E-03
    0.105421262E-03,0.280822439E-03   0.140695836E-03,0.783171715E-03   0.105421262E-03,0.280822439E-03
    0.105421262E-03,0.280822439E-03   0.105421262E-03,0.280822439E-03   0.140695836E-03,0.783171715E-03

 SHUNT ADMITTANCE MATRIX (Y) [mhos/m]: 
    0.100000000E-10,0.294827380E-08   0.000000000E+00,-.344636450E-09   0.000000000E+00,-.344636450E-09
    0.000000000E+00,-.344636450E-09   0.100000000E-10,0.294827380E-08   0.000000000E+00,-.344636450E-09
    0.000000000E+00,-.344636450E-09   0.000000000E+00,-.344636450E-09   0.100000000E-10,0.294827380E-08

 LONG-LINE CORRECTED SERIES IMPEDANCE MATRIX [ohms]: 
    0.701819521E+01,0.391207500E+02   0.525694934E+01,0.140205020E+02   0.525694934E+01,0.140205020E+02
    0.525694934E+01,0.140205020E+02   0.701819521E+01,0.391207500E+02   0.525694934E+01,0.140205020E+02
    0.525694934E+01,0.140205020E+02   0.525694934E+01,0.140205020E+02   0.701819521E+01,0.391207500E+02

 LONG-LINE CORRECTED SHUNT ADMITTANCE MATRIX [mhos]: 
    0.509337720E-06,0.147475306E-03   0.500533907E-08,-.172269456E-04   0.500533907E-08,-.172269456E-04
    0.500533907E-08,-.172269456E-04   0.509337720E-06,0.147475306E-03   0.500533907E-08,-.172269456E-04
    0.500533907E-08,-.172269456E-04   0.500533907E-08,-.172269456E-04   0.509337720E-06,0.147475306E-03

 -----------------------------------------------------
  MODAL DOMAIN DATA @      60.000 Hz:
 -----------------------------------------------------

 YZ EIGENVECTOR (MODAL TRANSFORMATION) MATRIX (TI): 
    0.816496581E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00   -.718867715E-01,0.623227032E-01
    -.408248290E+00,-.277555756E-16   0.577350269E+00,0.138777878E-16   0.737541632E+00,0.000000000E+00
    -.408248290E+00,-.166533454E-15   0.577350269E+00,0.693889390E-16   -.665654861E+00,-.623227032E-01

 YZ EIGENVALUE VECTOR: 
    0.104585680E+01,-.766316752E-01   0.191891524E+01,-.510694643E+00   0.104585680E+01,-.766316752E-01

 MODAL IMPEDANCE MATRIX [ohms/m]: 
    0.352745738E-04,0.502349276E-03   0.000000000E+00,-.433680869E-18   -.414497021E-04,-.415358271E-04
    0.000000000E+00,-.271050543E-18   0.351538360E-03,0.134481659E-02   0.000000000E+00,0.162630326E-18
    -.414497021E-04,-.415358271E-04   0.000000000E+00,0.216840434E-18   -.245257220E-05,0.497155226E-03

 MODAL ADMITTANCE MATRIX [mhos/m]: 
    0.552681830E-10,0.329519715E-08   0.000000000E+00,0.000000000E+00   0.280679047E-09,0.269311267E-09
    0.000000000E+00,0.000000000E+00   0.100000000E-10,0.225900090E-08   0.000000000E+00,0.000000000E+00
    0.280679047E-09,0.269311267E-09   0.000000000E+00,0.000000000E+00   0.306048134E-09,0.332419262E-08

 MODAL CHARACTERISTIC IMPEDANCE VECTOR (Z0) [ohms]: 
    0.390761033E+03,-.104227732E+02   0.778236446E+03,-.982853241E+02   0.385461377E+03,0.186595656E+02

 MODAL TRAVEL TIME VECTOR [ms]: 
    0.170677503E+00                   0.233036522E+00                   0.170677503E+00

 MODAL VELOCITY VECTOR [m/s]: 
    0.292950150E+09                   0.214558643E+09                   0.292950150E+09

 -----------------------------------------------------
  SEQUENCE COMPONENT DATA @       60.00 Hz:
 -----------------------------------------------------

 SEQUENCE TRANSFORM MATRIX: 
    0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,-.500000000E+00   -.288675135E+00,0.500000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,0.500000000E+00   -.288675135E+00,-.500000000E+00

 SEQUENCE IMPEDANCE MATRIX (Zsq) [ohms/m]: 
    0.351538360E-03,0.134481659E-02   0.162630326E-18,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,-.108420217E-18   0.352745738E-04,0.502349276E-03   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   -.135525272E-18,0.000000000E+00   0.352745738E-04,0.502349276E-03

 SEQUENCE ADMITTANCE MATRIX (Ysq) [mhos/m]: 
    0.100000000E-10,0.225900090E-08   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.100000000E-10,0.329291025E-08   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.100000000E-10,0.329291025E-08

 -----------------------------------------------------
  MINIMUM TIME DELAY AND RECOMMENDED TIME STEP
 -----------------------------------------------------
   
   Minimum Time Delay for the Line    [ms]:     0.170677503
   Maximum Recommended Time Step for the Line [ms]:     0.017067750
   
