<project name="SS_Test_Bench_v5_backup" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="thanta,1722619660" />
    <param name="time_duration" value="8" />
    <param name="time_step" value="15" />
    <param name="sample_step" value="195" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="high-iBR-with-decommission" />
    <param name="Advanced" value="14335" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="19" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="jhaa, 1723834735" />
    <param name="Debug" value="0" />
    <param name="labels" value="" />
    <param name="Preprocessor" value="" />
  </paramlist>
  <Layers>
    <Layer id="535322216" classid="Layer" name="disabled" state="Disabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
      <ref link="1785206834" />
    </Layer>
    <Layer id="272182597" classid="Layer" name="high_IBR_planned_decommission" state="Enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
      <ref link="1576612078" />
      <ref link="2065400167" />
      <ref link="1664511873" />
      <ref link="57917694" />
      <ref link="1029630939" />
      <ref link="2132490940" />
      <ref link="702609968" />
      <ref link="1882353860" />
      <ref link="1911203582" />
      <ref link="1446372180" />
    </Layer>
    <Layer id="784856749" classid="Layer" name="IBR_2" state="Disabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
      <ref link="1771220298" />
      <ref link="1669364768" />
      <ref link="132784537" />
      <ref link="1017623178" />
      <ref link="1866191054" />
      <ref link="1010646122" />
      <ref link="530436934" />
      <ref link="142688438" />
      <ref link="2017622278" />
      <ref link="516046223" />
      <ref link="372155197" />
      <ref link="98313392" />
    </Layer>
    <Layer id="1451765759" classid="Layer" name="Fault_on_IBR_Line" state="Enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
      <ref link="1824786496" />
      <ref link="1261300258" />
      <ref link="116810691" />
      <ref link="1941023214" />
      <ref link="893551469" />
      <ref link="1379675184" />
      <ref link="2004891487" />
      <ref link="854560637" />
      <ref link="608581595" />
      <ref link="270408922" />
      <ref link="1630473859" />
      <ref link="1590690971" />
    </Layer>
    <Layer id="1356828089" classid="Layer" name="Fault_on_TLine1" state="Enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
      <ref link="1206953053" />
      <ref link="2059186339" />
      <ref link="658748083" />
      <ref link="1078173389" />
      <ref link="1938108647" />
      <ref link="437488510" />
      <ref link="1734681621" />
      <ref link="2028368394" />
      <ref link="823589780" />
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="38490598" link="1665442278">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1686603397" link="442459476">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-50.0" />
        <param name="ymax" value="300.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="24912947" link="391624088">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-20.0" />
        <param name="ymax" value="160.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="815143665" link="1199252505">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-40.0" />
        <param name="ymax" value="80.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="578059805" link="2070842799">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-400.0" />
        <param name="ymax" value="400.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1895611806" link="1210687370">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1239949616" link="628210442">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="861767714" link="215264102">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="489666647" link="1918569266">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="15.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="935957832" link="1506301941">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-6.0" />
        <param name="ymax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1723330302" link="816112470">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="200.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1491051532" link="767128465">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-100.0" />
        <param name="ymax" value="300.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1072961008" link="868781345">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1261423696" link="1207991108">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="376.0" />
        <param name="ymax" value="384.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="436947406" link="637340755">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-20.0" />
        <param name="ymax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="33853114" link="1489905630">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1810819262" link="63561212">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="720659529" link="1263553280">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="805683917" link="72594875">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1938360054" link="1356360543">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1310463191" link="2076527815">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="969847034" link="1918569266">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1780128567" link="637340755">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="712173746" link="1489905630">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1392136208" link="1207991108">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="93027749" link="63561212">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1950120911" link="767128465">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1633357290" link="1263553280">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1832455017" link="816112470">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1111412172" link="72594875">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1861452482" link="1506301941">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="51469872" link="868781345">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="393838708" link="1918569266">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="711923060" link="637340755">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2109023351" link="1489905630">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1761403831" link="1207991108">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="659853849" link="63561212">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1836538263" link="767128465">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="552613578" link="1263553280">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2139374966" link="816112470">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1400121079" link="72594875">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2009927524" link="1506301941">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1808241869" link="868781345">
      <path>
        <ref link="2058071008" />
        <ref link="744883516" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1092394095" link="1665442278">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1976851411" link="2070842799">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1586412287" link="1210687370">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1765165504" link="1199252505">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1661462201" link="1356360543">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1517776510" link="628210442">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1563159102" link="391624088">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1689602279" link="442459476">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1058216387" link="2076527815">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="794207653" link="215264102">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2077371907" link="1665442278">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="366896772" link="2070842799">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1163273199" link="1210687370">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1748935128" link="1199252505">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1324495868" link="1356360543">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="232294677" link="628210442">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1004372462" link="391624088">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1044727829" link="442459476">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="451223049" link="2076527815">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="16391864" link="215264102">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="953952304" link="838460861">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="400036869" link="298680446">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1918033930" link="549989409">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="494255062" link="1012163613">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1041911746" link="1869085614">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1731581089" link="1735130281">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="913137319" link="1033168485">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1534270321" link="773773136">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="356961578" link="1061657207">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="PolyGraphSettings" id="318743560" link="1314857540">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="717870739" link="558033788">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1667172323" link="363245252">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1022039628" link="1361933802">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1487056773" link="392128289">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="250865131" link="2094247410">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="966463855" link="994527935">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1663505632" link="295948494">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="713436479" link="1862873551">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="113834024" link="1576470599">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="165472827" link="1578562613">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="75591900" link="1535913878">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="692901795" link="955692755">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1002046114" link="1190657254">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1632945211" link="1972230921">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="932173605" link="1900602768">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="581334961" link="329303359">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="854913275" link="638477202">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1212311863" link="1997927751">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1383967262" link="687530016">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="214442069" link="1770568813">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="124636994" link="1336604679">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1130000134" link="1713747043">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2048005629" link="1063057749">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="PolyGraphSettings" id="876528087" link="1197148961">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1825749141" link="1511693494">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="464674641" link="1725407139">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1074172208" link="1869164282">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1289372261" link="1791781856">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="830932503" link="925796900">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1938472368" link="1440319591">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1451422381" link="821627865">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1779809906" link="1420643809">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="801441265" link="596714741">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="66790904" link="1889947136">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1084727943" link="1688083496">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="807033259" link="1693434485">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1164441554" link="2064404643">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="648051701" link="1898783122">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="85249069" link="503271776">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1594452702" link="192292780">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1591377016" link="1846073337">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="525787585" link="772192234">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="175874171" link="1563961023">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2000534538" link="1415677071">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1102538803" link="352802050">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="821808216" link="1918569266">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1587023302" link="637340755">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="ymin" value="-20.0" />
        <param name="ymax" value="15.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2040088951" link="1489905630">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="508701712" link="1207991108">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="ymin" value="376.6" />
        <param name="ymax" value="377.1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="766117615" link="63561212">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1422960536" link="767128465">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="ymin" value="-20.0" />
        <param name="ymax" value="40.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="165369033" link="1263553280">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="699298256" link="816112470">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="ymin" value="-20.0" />
        <param name="ymax" value="50.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="412419819" link="72594875">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1548184525" link="1506301941">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="ymin" value="-3.0" />
        <param name="ymax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1515410552" link="868781345">
      <path>
        <ref link="2058071008" />
        <ref link="1576612078" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1756384637" link="102070296">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="8.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="410239105" link="1896144455">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="0.525" />
        <param name="ymax" value="0.75" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="170624349" link="1599815199">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1838909045" link="55826929">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2142542664" link="1713224642">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.0015" />
        <param name="ymax" value="0.0015" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1758571074" link="65705048">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="75597343" link="1819168386">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="300.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1725275962" link="297633797">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1362296125" link="673149857">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-20.0" />
        <param name="ymax" value="100.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="509045352" link="2016801773">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1675840043" link="102070296">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2776325" link="1896144455">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="541324024" link="1819168386">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="785655756" link="673149857">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1161950672" link="1665442278">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="84743084" link="442459476">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1228921183" link="391624088">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1108575825" link="1199252505">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1197405587" link="2070842799">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="26423307" link="55826929">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1037552522" link="1713224642">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1714113042" link="1918569266">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="222599155" link="1506301941">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="552507272" link="816112470">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="887027106" link="767128465">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1724292120" link="1207991108">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1151142055" link="637340755">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="77063070" link="501971793">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1680136519" link="384859104">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="798739479" link="341065690">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1192842492" link="305973467">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="false" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="PIBR_1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2079367899" link="1807180768">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="16931267" link="63607635">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="false" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="PIBR_2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1558984006" link="102070296">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="895567536" link="673149857">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="913080651" link="2016801773">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="827649536" link="1819168386">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1788926110" link="297633797">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1532549562" link="1896144455">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1802178487" link="1599815199">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1229963482" link="102070296">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="72763786" link="1896144455">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1544249711" link="1819168386">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="547063718" link="673149857">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1758251249" link="1665442278">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1412767727" link="442459476">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2043821695" link="391624088">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="800630478" link="1199252505">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1760158052" link="2070842799">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="776970840" link="55826929">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="60843962" link="1713224642">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1278388136" link="1918569266">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1703699409" link="1506301941">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="74269423" link="816112470">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1776667259" link="767128465">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="560890096" link="1207991108">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1351043825" link="637340755">
      <path>
        <ref link="2058071008" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1835741975" link="558033788">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1991717192" link="363245252">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1887477150" link="1361933802">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="912045998" link="392128289">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="153624273" link="1607427549">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1102561431" link="838460861">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="477253868" link="298680446">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1676044253" link="549989409">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="601715187" link="1012163613">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1781810972" link="1869085614">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="127975739" link="1735130281">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="875290290" link="1033168485">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1595937419" link="773773136">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1846472710" link="1061657207">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="PolyGraphSettings" id="1261933205" link="1314857540">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="909904592" link="2094247410">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="705723640" link="994527935">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1634257216" link="295948494">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="376725789" link="1862873551">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="333660557" link="1576470599">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2099052664" link="1578562613">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="293808922" link="1535913878">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="708633178" link="955692755">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="550529626" link="1190657254">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="593191831" link="1972230921">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1531958226" link="1900602768">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="395866306" link="329303359">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="456690689" link="638477202">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1979992331" link="1997927751">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="77489347" link="687530016">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="590001733" link="1770568813">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="503002881" link="1336604679">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="92781989" link="1713747043">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1531588796" link="1063057749">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="PolyGraphSettings" id="536330786" link="1197148961">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1914897456" link="1511693494">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1554447208" link="1725407139">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1586190104" link="1869164282">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="199188785" link="1791781856">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="214781001" link="925796900">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1721069852" link="1440319591">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="156055492" link="821627865">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="515095067" link="1420643809">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1577644869" link="596714741">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1615284783" link="1889947136">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1878712193" link="1688083496">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1182053327" link="1693434485">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1862295573" link="2064404643">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1652205015" link="1898783122">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1373378054" link="503271776">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="650487803" link="192292780">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1710572961" link="1846073337">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1438491977" link="772192234">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="466335717" link="1563961023">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1267945985" link="1415677071">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="399899429" link="352802050">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="595242277" link="1576470599">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="15.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="217037035" link="1535913878">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.3" />
        <param name="ymax" value="0.3" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2145137907" link="1131301307">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="201574707" link="1578562613">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.8" />
        <param name="ymax" value="0.8" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1743516988" link="2056988074">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1869420304" link="295948494">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1322182520" link="1862873551">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1458390878" link="1530139105">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1250956820" link="459286678">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2084648711" link="2094247410">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="2.25" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="25156498" link="994527935">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="0.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1467479554" link="900042873">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="226152589" link="984417471">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1730921695" link="1037608443">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1244362140" link="491523055">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1025271316" link="773773136">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="PolyGraphSettings" id="10494192" link="1314857540">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="726066631" link="2097791497">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="356054360" link="1141463162">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1213245000" link="1061657207">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="466473400" link="2000764734">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="360170801" link="1735130281">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="812619330" link="1033168485">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1517580531" link="1685516946">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1818773175" link="392354684">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1028770306" link="838460861">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="26421866" link="1869085614">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1347703349" link="2046408057">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1762905636" link="1012163613">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1241393004" link="177536594">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2023149097" link="1529808168">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="157494656" link="659574056">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="254643350" link="1140847919">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1900259739" link="549989409">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="14283250" link="1249836314">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1203242632" link="1604667251">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="676692204" link="298680446">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1717818908" link="1680874886">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2127984093" link="1703429691">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1947843867" link="558033788">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="405303461" link="1607427549">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1578797811" link="1353316440">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="113464445" link="392128289">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="216844890" link="1769502679">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="680520509" link="357648844">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="614737315" link="1700365160">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1708601378" link="1361933802">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="653671636" link="1959208586">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2015489454" link="1658859764">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="391002171" link="699979439">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="382119264" link="363245252">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1797710623" link="1780097859">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1259905774" link="955692755">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="15.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="811596988" link="1972230921">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="ymin" value="-10.0" />
        <param name="ymax" value="70.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="232466549" link="1558556148">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="608109605" link="1190657254">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.9" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1810981714" link="818985475">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="591960715" link="1729380830">
      <path>
        <ref link="2058071008" />
        <ref link="471791421" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1894713404" link="1576470599">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="237528030" link="1535913878">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="548768064" link="1131301307">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="694739446" link="1578562613">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="422483900" link="2056988074">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="269704226" link="295948494">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1886442269" link="1862873551">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="480121419" link="1530139105">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="584124670" link="459286678">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="709487828" link="2094247410">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="51028243" link="994527935">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1023457630" link="900042873">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="693275895" link="984417471">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="467115414" link="1037608443">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1992169887" link="491523055">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="920435675" link="773773136">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="PolyGraphSettings" id="2046192182" link="1314857540">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="482796266" link="2097791497">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1174739653" link="1141463162">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1083711402" link="1061657207">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="890203399" link="2000764734">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1225879012" link="1735130281">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1794704678" link="1033168485">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1147772696" link="1685516946">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1917211092" link="392354684">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2098963336" link="838460861">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2137041775" link="1869085614">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="257695436" link="2046408057">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1582814232" link="1012163613">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1918347808" link="177536594">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1397666118" link="1529808168">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="885413924" link="659574056">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1990944547" link="1140847919">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1016693632" link="549989409">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2039605878" link="1249836314">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1338934119" link="1604667251">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="706050791" link="298680446">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="231197922" link="1680874886">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1594586122" link="1703429691">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1720595955" link="558033788">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="474545812" link="1607427549">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1712152940" link="1353316440">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="963341095" link="392128289">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="655035701" link="1769502679">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2010072129" link="357648844">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="901507328" link="1700365160">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1470144422" link="1361933802">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="73838380" link="1959208586">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="37905143" link="1658859764">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1786408618" link="699979439">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1082947853" link="363245252">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1350587437" link="1780097859">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="325647574" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="128448498" link="955692755">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1905942934" link="1972230921">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="466331630" link="1558556148">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2060056132" link="1190657254">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="392509296" link="818985475">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1086268237" link="1729380830">
      <path>
        <ref link="2058071008" />
        <ref link="1771220298" />
        <ref link="558861415" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="UserCmpDefn" name="IBR" build="" crc="11274890" view="false" instances="0" date="1723834191" id="129364838" w="320" h="400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics size="4">
        <Port classid="Port" id="512751512" x="0" y="-54">
          <paramlist>
            <param name="name" value="N" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="40657272" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="785377238" x="0" y="-39">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="N" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="709871694" x="-19" y="-22">
          <vertex x="0" y="0" />
          <vertex x="36" y="36" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Gfx classid="Graphics.PathEx" id="358258962" x="0" y="-18" hs="1" ws="1" locked="false" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="orient" value="0" />
            <param name="cond" value="true" />
          </paramlist>
          <sections>
            <start x="0" y="0" />
            <bezier x1="10" y1="10" x2="10" y2="-10" x3="20" y3="0" />
          </sections>
        </Gfx>
      </graphics>
      <form name="" splitter="60">
        <category name="Configuration">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name" desc="Name" group="" type="Text" helpmode="Overwrite" allowemptystr="true">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[The name of the component]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User id="439914997" classid="UserCmp" defn="master:xnode" x="720" y="216" h="33" w="20" z="1" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="N" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1503099536" x="396" y="432" w="28" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2045459704" x="522" y="342" w="62" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="626285216" name="" x="522" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="597767354" name="" x="522" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1367537725" x="522" y="360" w="42" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1438135707" name="" x="522" y="378" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1292880085" x="522" y="378" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2129473044" x="198" y="306" w="36" h="53" z="50" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="91965227" x="270" y="378" w="76" h="22" z="90" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1382987237" x="270" y="396" w="76" h="22" z="110" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2037413337" x="126" y="360" w="36" h="53" z="70" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="150" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1091057690" name="" x="234" y="360" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1092628372" name="" x="306" y="342" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-36" />
          <vertex x="-72" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1343283786" x="342" y="288" w="41" h="40" z="230" orient="4" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qpu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663322" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="362291822" name="" x="342" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1483566053" name="" x="450" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="629348958" x="450" y="288" w="41" h="40" z="220" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ppu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663321" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="75221954" x="522" y="396" w="38" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="F_POI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1970910286" name="" x="522" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="831911022" x="540" y="216" w="131" h="89" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="130.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.09 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="33.0 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1079265607" name="master:ground" x="540" y="252" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1706137769" name="master:ground" x="522" y="252" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:multimeter" id="180510896" x="630" y="216" w="44" h="54" z="40" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1" />
            <param name="BaseV" value="230" />
            <param name="BaseA" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="60.0" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Igrid_POC" />
            <param name="VolI" value="Vgrid_POC" />
            <param name="P" value="P_POC" />
            <param name="Q" value="Q_POC" />
            <param name="Vrms" value="Vrms_POC" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1877550117" name="" x="486" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1552578739" name="" x="576" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="325647574" name="Solar_Lib:VSC" x="396" y="216" w="106" h="134" z="240" orient="4" defn="Solar_Lib:VSC" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="106941673">
            <param name="Scale" value="50" />
            <param name="Sbase" value="2.5 [MVA]" />
            <param name="Pramp" value="999.0 [pu/s]" />
            <param name="Qramp" value="999.0 [pu/s]" />
            <param name="PR" value="1" />
            <param name="Pmax" value="0.95 [pu]" />
            <param name="Pmin" value="0 [pu]" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="MV_Vbase" value="33 [kV]" />
            <param name="System_Freq" value="60 [Hz]" />
            <param name="LVRT_Threshold" value="0.85" />
            <param name="HVRT_Threshold" value="1.2" />
            <param name="Iq_Injection_Gain" value="8" />
            <param name="Id_Ramprate" value="5" />
            <param name="FRT_Off_Delay" value="0.5" />
          </paramlist>
          <paramlist name="" link="838460861">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="298680446">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="549989409">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="1012163613">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="1869085614">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="1735130281">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1033168485">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="1680522942">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="522568281">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="558861415" name="Solar_Lib:Simple_PPC" x="396" y="360" w="196" h="152" z="210" orient="4" defn="Solar_Lib:Simple_PPC" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="45848122">
            <param name="Scale" value="50" />
            <param name="Sbase" value="2.5 [MVA]" />
            <param name="Ti_P" value="PPC_Ti_P" />
            <param name="Kp_P" value="PPC_Kp_P" />
            <param name="con_mode" value="3" />
            <param name="Ti_V" value="PPC_Ti_V" />
            <param name="Kp_V" value="PPC_Ti_V" />
            <param name="Ti_PF" value="PPC_Ti_PF" />
            <param name="Kp_PF" value="PPC_Kp_PF" />
            <param name="Ti_Q" value="PPC_Ti_Q" />
            <param name="Kp_Q" value="PPC_Kp_Q" />
            <param name="HVRT" value="1.15 [pu]" />
            <param name="FDroop" value="0.0" />
            <param name="Fbase" value="60" />
            <param name="Fdb" value="1" />
            <param name="LVRT" value="0.85 [pu]" />
            <param name="VRT_On_Delay" value="0.0 [s]" />
            <param name="VRT_Off_Delay" value="0.5 [s]" />
            <param name="Pmax" value="0.8 [pu]" />
            <param name="Pmin" value="0.0 [pu]" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Qmin" value="-0.6 [pu]" />
          </paramlist>
          <paramlist name="" link="955692755">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1190657254">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="1972230921">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="104377669" x="414" y="162" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="393109505" name="" x="648" y="216" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="506019701" x="486" y="486" w="34" h="38" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="PPC_Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="455542421" x="558" y="486" w="64" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPC_Kp_Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="287396451" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="522" w="46" h="10" orient="0" id="334839344" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1251755067" x="558" y="522" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPC_Ti_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1585634778" x="486" y="522" w="34" h="38" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="PPC_Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="789530093" x="378" y="486" w="34" h="38" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="PPC_Kp_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1662069559" x="450" y="486" w="68" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPC_Kp_PF" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="46" h="10" orient="0" id="538997014" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="522" w="46" h="10" orient="0" id="1005988920" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="171243991" x="450" y="522" w="64" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPC_Ti_PF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="847076236" x="378" y="522" w="34" h="38" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="PPC_Ti_PF" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="367419946" x="270" y="486" w="34" h="38" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="PPC_Kp_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="384170297" x="342" y="486" w="62" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPC_Kp_V" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="486" w="46" h="10" orient="0" id="516427802" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="522" w="46" h="10" orient="0" id="504786515" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1671969649" x="342" y="522" w="58" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPC_Ti_V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="2117885398" x="270" y="522" w="34" h="38" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="PPC_Ti_V" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="751552446" x="162" y="522" w="34" h="38" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="PPC_Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1968528711" x="234" y="522" w="58" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPC_Ti_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="522" w="46" h="10" orient="0" id="984826337" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="486" w="46" h="10" orient="0" id="260735109" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1998961461" x="234" y="486" w="62" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPC_Kp_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1982563812" x="162" y="486" w="34" h="38" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="26191013">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="26191013">
            <param name="Name" value="PPC_Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:freq-meas" id="1103814923" x="594" y="90" w="153" h="101" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74242569">
            <param name="Ts" value="0.02 [s]" />
            <param name="Vbas" value="33 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="Cnfg" value="0" />
            <param name="PCnfg" value="1" />
            <param name="View" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="357226505" name="" x="684" y="216" w="28" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
          <vertex x="-18" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2000088651" x="432" y="54" w="38" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="F_POI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="570093241" name="" x="450" y="54" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:realpole" id="2092855666" x="486" y="54" w="80" h="37" z="200" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.01 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="579207431" name="master:pgb" x="414" y="54" w="50" h="40" z="250" orient="4" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="F_POI" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663323" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1852554666" x="216" y="36" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" defn="master:var_switch" id="1697249469" x="162" y="36" w="55" h="53" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Deblock" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Deblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="low_IBR" crc="86328302">
            <param name="Name" value="Deblock" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Deblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="high-iBR-with-decommission" crc="86328302">
            <param name="Name" value="Deblock" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="Deblk" />
            <param name="Toff" value="Blk" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="36" w="28" h="10" orient="0" id="498118118" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Frame classid="ControlFrame" id="1660169892" name="" link="-1" x="630" y="288" w="144" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="118702262" name="Vref" link="2129473044" />
          <Control classid="Slider" id="411672588" name="Pref" link="2037413337" />
        </Frame>
        <Frame classid="ControlFrame" id="1831658138" name="" link="-1" x="144" y="108" w="72" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="2144228680" name="Deblock" link="1697249469" />
        </Frame>
        <Frame classid="GraphFrame" id="102070296" name="frame" link="-1" x="954" y="36" w="576" h="576">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="102070296">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1896144455" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1896144455">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="1599815199" name="Ppu" link="629348958" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1819168386" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1819168386">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="297633797" name="F_POI" link="579207431" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="673149857" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="673149857">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="2016801773" name="Ppu" link="1862477598" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:ratelimit" defn="master:ratelimit" id="2029732307" x="198" y="360" w="80" h="59" z="80" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="RampUp_Pref" />
            <param name="DR" value="RampDown_Pref" />
            <param name="COM" value="C/s" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="170208660" name="" x="522" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1862477598" x="558" y="360" w="41" h="40" z="100" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ppu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663321" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="497231099" name="master:datalabel" x="126" y="270" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="RampUp_Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1746819582" name="master:var" x="54" y="270" w="80" h="53" z="30" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="low_IBR" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="high-iBR-with-decommission" link="-1" crc="26191013">
            <param name="Name" value="RampUp_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="1" />
            <param name="Value" value="1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2028857015" name="" x="90" y="270" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="544582609" name="master:datalabel" x="126" y="324" w="96" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="RampDown_Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1418233487" name="master:var" x="54" y="324" w="96" h="53" z="60" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="low_IBR" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="high-iBR-with-decommission" link="-1" crc="26191013">
            <param name="Name" value="RampDown_Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="1" />
            <param name="Value" value="1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2067495982" name="" x="90" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Untitled" build="" crc="32146165" view="false" instances="0" date="0" id="2076150702" w="320" h="400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics size="4">
        <Port classid="Port" id="1122750569" x="0" y="-54">
          <paramlist>
            <param name="name" value="N" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="334229608" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2050408626" x="0" y="-39">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="N" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Gfx classid="Graphics.Line" id="2078203365" x="-37" y="-36">
          <vertex x="0" y="0" />
          <vertex x="76" y="74" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.PathEx" id="1552668648" x="0" y="-21" hs="1" ws="1" locked="false" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="orient" value="0" />
            <param name="cond" value="true" />
          </paramlist>
          <sections>
            <start x="0" y="0" />
            <bezier x1="10" y1="10" x2="10" y2="-10" x3="20" y3="0" />
          </sections>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1271472963" x="-25" y="4">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1427248215" x="-25" y="13">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <form name="" splitter="60">
        <category name="Configuration" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name" desc="Name" group="" type="Text" helpmode="Overwrite" allowemptystr="true" min="0" max="0">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[The name of the component]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
            <vis />
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Computations" id="2115944457" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Fortran" id="1190184382" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="1070242265" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="StationDefn" name="DS" id="695990059" group="" url="" version="" build="" crc="37437276" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="375576506" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="2058071008" name="SS_Test_Bench_v5_backup:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SS_Test_Bench_v5_backup:Main" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="189575723" group="" url="" version="" build="" crc="9546211" view="false" date="1723834191">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="1693748030" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="636452011" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping>
        </grouping>
        <Wire classid="Bus" id="1486403713" name="" x="216" y="270" w="586" h="38" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="576" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus_1" />
            <param name="BaseKV" value="0.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <Wire classid="Bus" id="304343204" name="" x="180" y="648" w="586" h="38" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="576" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus_2" />
            <param name="BaseKV" value="0.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <Wire classid="TLine" id="2132490940" name="SS_Test_Bench_v0:TL1" x="468" y="270" w="82" h="352" orient="0" disable="false" defn="SS_Test_Bench_v0:TL1" recv="-1" send="-1" back="-1" crc="81956775">
          <vertex x="18" y="36" />
          <vertex x="18" y="72" />
          <vertex x="36" y="360" />
          <vertex x="36" y="378" />
          <User classid="UserCmp" id="456370494" name="SS_Test_Bench_v5_backup:TL1" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SS_Test_Bench_v5_backup:TL1" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL1_2" />
              <param name="R" value="3.52745738385" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="X" value="50.2349276435" />
              <param name="B" value="0.000329291025262" />
              <param name="Length" value="100 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1723834383" />
            </paramlist>
          </User>
        </Wire>
        <User classid="UserCmp" id="744883516" name="SS_Test_Bench_v5_backup:Gen1" x="288" y="162" w="97" h="78" z="40" orient="0" defn="SS_Test_Bench_v5_backup:Gen1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="4361682" />
        </User>
        <Wire classid="WireOrthogonal" id="1273192851" name="" x="432" y="162" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:fixed_load" id="355718081" x="720" y="702" w="38" h="54" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="31193976">
            <param name="PO" value="40 [MW]" />
            <param name="QO" value="10 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="Rload" />
            <param name="L1" value="Lload" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1378568995" x="396" y="162" w="98" h="61" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="120.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.12 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="13.8 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1326810703" name="master:ground" x="396" y="198" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1642916454" name="master:ground" x="378" y="198" w="34" h="26" z="-1" orient="4" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="696625225" name="master:multimeter" x="720" y="666" w="54" h="44" z="240" orient="1" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="VLoad_inst" />
            <param name="VolILL" value="" />
            <param name="CurI" value="ILoad_inst" />
            <param name="P" value="PLoad" />
            <param name="Q" value="QLoad" />
            <param name="Vrms" value="VLoad_rms" />
            <param name="Crms" value="ILoad_rms" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="995973003" name="master:datalabel" x="846" y="108" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VLoad_rms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1653887024" name="" x="846" y="108" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="444210114" name="master:pgb" x="900" y="108" w="77" h="40" z="540" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VLoad_rms" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="685141806" name="master:datalabel" x="846" y="144" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="ILoad_rms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="798072968" name="" x="846" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1014905117" name="master:pgb" x="900" y="144" w="73" h="40" z="530" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ILoad_rms" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1216189422" name="master:datalabel" x="846" y="180" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VLoad_inst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1435822906" name="" x="846" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1914501897" name="master:pgb" x="900" y="180" w="77" h="40" z="520" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VLoad_inst" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663307" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="391781755" name="" x="846" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="971072655" name="master:pgb" x="900" y="216" w="73" h="40" z="510" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ILoad_inst" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663304" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="553873986" name="master:datalabel" x="846" y="252" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PLoad" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="332122394" name="" x="846" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="872077852" name="master:pgb" x="900" y="252" w="50" h="40" z="500" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="PLoad" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663303" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2058886311" name="master:datalabel" x="846" y="216" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="ILoad_inst" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1330617872" name="master:datalabel" x="846" y="288" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="QLoad" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1684773177" name="" x="846" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="387932210" name="master:pgb" x="900" y="288" w="52" h="40" z="480" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QLoad" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="852853635" name="master:multimeter" x="324" y="288" w="54" h="44" z="100" orient="1" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="PLine1" />
            <param name="Q" value="QLine1" />
            <param name="Vrms" value="VBus_1" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1460259668" name="" x="846" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1989848302" name="master:pgb" x="900" y="324" w="58" h="40" z="150" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VBus_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="385462371" name="master:datalabel" x="846" y="360" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PLine1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="963158312" name="" x="846" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="228302995" name="master:pgb" x="900" y="360" w="53" h="40" z="160" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="PLine1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="933621673" name="master:datalabel" x="846" y="324" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VBus_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2012802008" name="master:datalabel" x="846" y="396" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="QLine1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1501105828" name="" x="846" y="396" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1957485525" name="master:pgb" x="900" y="396" w="55" h="40" z="180" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QLine1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1665442278" name="frame" link="-1" x="990" y="72" w="576" h="720">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.242946859903" />
            <param name="omarker" value="0.259855072464" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1665442278">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="442459476" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="442459476">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2076527815" name="VBus_1" link="1989848302" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="215264102" name="VLoad_rms" link="444210114" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="391624088" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="391624088">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="341065690" name="PLine1" link="228302995" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="384859104" name="PLoad" link="872077852" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="305973467" name="PIBR_1" link="449191707" color="54526080" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="63607635" name="PIBR_2" link="142688438" color="25166079" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="1">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1199252505" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1199252505">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1356360543" name="QLine1" link="1957485525" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="628210442" name="QLoad" link="387932210" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="501971793" name="QIBR_1" link="138379023" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1807180768" name="QIBR_2" link="98313392" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2070842799" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="2070842799">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1210687370" name="VLoad_inst" link="1914501897" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="" defn="master:compare" id="95173440" x="144" y="36" w="80" h="59" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="2" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="510863183" x="216" y="36" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ENAB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:time-sig" id="1940677235" x="72" y="36" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="" defn="master:radiolink" id="1130840007" x="216" y="36" w="74" h="24" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="" />
            <param name="Name" value="ENAB" />
            <param name="dim" value="1" />
            <param name="Mode" value="1" />
            <param name="Type" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="36" w="46" h="10" orient="0" id="577627510" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1957585685" name="master:datalabel" x="846" y="432" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rload" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="267580622" name="" x="846" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="573097445" name="master:pgb" x="900" y="432" w="46" h="40" z="460" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Rload" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663301" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="295199148" name="master:datalabel" x="846" y="468" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Lload" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1402931325" name="" x="846" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="747453782" name="master:pgb" x="900" y="468" w="45" h="40" z="450" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Lload" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" id="2089152567" name="" link="-1" x="36" y="108" w="144" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" id="1456885561" name="Rload" link="573097445">
            <path />
          </Control>
        </Frame>
        <User classid="UserCmp" id="471791421" name="SS_Test_Bench_v5_backup:IBR" x="414" y="1152" w="84" h="100" z="320" orient="0" defn="SS_Test_Bench_v5_backup:IBR" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="14242604">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1226803396" name="master:multimeter" x="414" y="1080" w="54" h="44" z="310" orient="3" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="PIBR_1" />
            <param name="Q" value="QIBR_1" />
            <param name="Vrms" value="VIBR_1" />
            <param name="Crms" value="IIBR_1" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1576612078" name="SS_Test_Bench_v5_backup:Gen1" x="594" y="162" w="97" h="78" z="50" orient="0" defn="SS_Test_Bench_v5_backup:Gen1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="4361682" />
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="2065400167" x="702" y="162" w="98" h="61" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="120.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.12 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="13.8 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1029630939" name="" x="738" y="162" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1664511873" name="master:ground" x="684" y="198" w="34" h="26" z="-1" orient="4" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="57917694" name="master:ground" x="702" y="198" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <Wire classid="Bus" id="1815580342" name="" x="180" y="1044" w="658" h="38" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="648" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus_3" />
            <param name="BaseKV" value="0.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <Wire classid="WireOrthogonal" id="1211059540" name="" x="414" y="1080" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" id="702609968" name="master:multimeter" x="486" y="288" w="54" h="44" z="120" orient="1" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="PLine2" />
            <param name="Q" value="QLine2" />
            <param name="Vrms" value="VBus_2" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="584656458" name="" x="846" y="522" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="87704116" name="master:pgb" x="900" y="522" w="58" h="40" z="190" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VBus_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="222620035" name="master:datalabel" x="846" y="558" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PLine2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1416957226" name="" x="846" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1032086593" name="master:pgb" x="900" y="558" w="53" h="40" z="210" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="PLine2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="430465141" name="master:datalabel" x="846" y="522" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VBus_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="960755651" name="master:datalabel" x="846" y="594" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="QLine2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1012542343" name="" x="846" y="594" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1891002949" name="master:pgb" x="900" y="594" w="55" h="40" z="220" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QLine2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1276735074" name="" x="846" y="648" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1591320797" name="master:pgb" x="900" y="648" w="57" h="40" z="420" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VIBR_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1537122989" name="master:datalabel" x="846" y="684" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PIBR_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1156084236" name="" x="846" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="449191707" name="master:pgb" x="900" y="684" w="56" h="40" z="410" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="PIBR_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1943521510" name="master:datalabel" x="846" y="648" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VIBR_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="578866325" name="master:datalabel" x="846" y="720" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="QIBR_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1692129409" name="" x="846" y="720" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="138379023" name="master:pgb" x="900" y="720" w="58" h="40" z="400" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QIBR_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="722406453" name="SS_Test_Bench_v0:TL1" x="396" y="810" w="103" h="136" orient="0" disable="false" defn="SS_Test_Bench_v0:TL1" recv="-1" send="-1" back="-1" crc="60963218">
          <vertex x="-18" y="36" />
          <vertex x="-18" y="54" />
          <vertex x="54" y="144" />
          <vertex x="54" y="162" />
          <User classid="UserCmp" id="1431697493" name="SS_Test_Bench_v5_backup:TL1" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SS_Test_Bench_v5_backup:TL1" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_IBR_1B" />
              <param name="R" value="1.76372869192" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="X" value="25.1174638217" />
              <param name="B" value="0.000164645512631" />
              <param name="Length" value="50.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1723834383" />
            </paramlist>
          </User>
        </Wire>
        <User classid="UserCmp" id="1145887731" name="master:multimeter" x="396" y="738" w="54" h="44" z="260" orient="1" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="PIBR1" />
            <param name="Q" value="QIBR1" />
            <param name="Vrms" value="VIBR1" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1388274854" name="SS_Test_Bench_v0:TL1" x="558" y="756" w="89" h="370" orient="0" disable="false" defn="SS_Test_Bench_v0:TL1" recv="-1" send="-1" back="-1" crc="20749532">
          <vertex x="0" y="-72" />
          <vertex x="0" y="-54" />
          <vertex x="36" y="270" />
          <vertex x="36" y="288" />
          <User classid="UserCmp" id="506508374" name="SS_Test_Bench_v5_backup:TL1" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SS_Test_Bench_v5_backup:TL1" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_IBR2" />
              <param name="R" value="3.52745738385" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="X" value="50.2349276435" />
              <param name="B" value="0.000329291025262" />
              <param name="Length" value="100.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1723834383" />
            </paramlist>
          </User>
        </Wire>
        <User classid="UserCmp" id="940846441" name="master:multimeter" x="558" y="666" w="54" h="44" z="230" orient="1" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="PIBR2" />
            <param name="Q" value="QIBR2" />
            <param name="Vrms" value="VIBR2" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="43999935" x="774" y="198" w="41" h="80" z="70" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Gen2_BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="838467434" name="master:datalabel" x="630" y="216" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gen2_BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1466034553" name="master:var_switch" x="540" y="216" w="76" h="53" z="60" orient="0" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="low_IBR" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist name="high-iBR-with-decommission" link="-1" crc="86328302">
            <param name="Name" value="Gen2_switch" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="OPEN" />
            <param name="Toff" value="CLOSE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2079934621" name="" x="576" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" id="1790611291" name="" link="-1" x="288" y="0" w="504" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="1683450223" name="Gen2_switch" link="1466034553" />
          <Control classid="Slider" id="874563915" name="TfaultSlider_Tline1" link="1517277803" />
          <Control classid="Slider" id="1503889424" name="Tclear_Tline1" link="1059829377" />
          <Control classid="Slider" id="1424941694" name="TfaultSlider_IBR1" link="1874204349" />
          <Control classid="Slider" id="896876" name="Tclear_IBR1" link="999845675" />
        </Frame>
        <Frame classid="ControlFrame" id="1263129135" name="" link="-1" x="468" y="1098" w="216" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1963769732" name="Vref" link="2129473044" />
          <Control classid="Slider" id="542529774" name="Pref" link="2037413337" />
          <Control classid="Slider" id="1911447701" name="Sld_Delay_IBR" link="1711564324" />
        </Frame>
        <User classid="UserCmp" defn="master:source_3" id="1785206834" x="162" y="1098" w="28" h="105" z="1" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="111699524">
            <param name="Name" value="Source 1" />
            <param name="Type" value="1" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="230.0 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="0.01 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
            <param name="PF_PMIN" value="1.0" />
            <param name="PF_PMAX" value="1.0" />
            <param name="qset" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="1824786496" x="288" y="792" w="73" h="80" z="390" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5223703">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="1" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="1261300258" x="216" y="828" w="79" h="59" z="280" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="79534367">
            <param name="TF" value="Tfault_IBR1" />
            <param name="DF" value="0.3 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="116810691" name="master:ammeter" x="270" y="756" w="28" h="60" z="270" orient="1" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="Iflt_IBR_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="854560637" name="master:datalabel" x="846" y="774" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iflt_IBR_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="608581595" name="" x="846" y="774" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="270408922" name="master:pgb" x="900" y="774" w="71" h="40" z="290" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Iflt_IBR_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="55826929" name="frame" link="-1" x="990" y="828" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="55826929">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1713224642" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1713224642">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="65705048" name="Iflt_IBR_1" link="270408922" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="TLine" id="33866816" name="SS_Test_Bench_v0:TL1" x="396" y="756" w="96" h="101" orient="0" disable="false" defn="SS_Test_Bench_v0:TL1" recv="-1" send="-1" back="-1" crc="60651898">
          <vertex x="0" y="0" />
          <vertex x="0" y="0" />
          <vertex x="18" y="72" />
          <vertex x="18" y="90" />
          <User classid="UserCmp" id="2066002163" name="SS_Test_Bench_v5_backup:TL1" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SS_Test_Bench_v5_backup:TL1" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_IBR_1A" />
              <param name="R" value="1.76372869192" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="X" value="25.1174638217" />
              <param name="B" value="0.000164645512631" />
              <param name="Length" value="50.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1723834383" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="WireOrthogonal" id="1147679257" name="" x="342" y="846" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1941023214" name="" x="270" y="756" w="82" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="90" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="893551469" x="288" y="918" w="78" h="59" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="Ttrip_IBR1" />
            <param name="TO2" value="1.05 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1379675184" x="216" y="918" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="2004891487" x="216" y="918" w="88" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_IBRLine_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1630473859" x="396" y="684" w="41" h="88" z="430" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_IBRLine_1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1590690971" x="450" y="1008" w="41" h="88" z="380" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_IBRLine_1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="939169189" name="SS_Test_Bench_v0:TL1" x="324" y="414" w="119" h="101" orient="0" disable="false" defn="SS_Test_Bench_v0:TL1" recv="-1" send="-1" back="-1" crc="124276728">
          <vertex x="-54" y="72" />
          <vertex x="-54" y="90" />
          <vertex x="18" y="162" />
          <vertex x="54" y="162" />
          <User classid="UserCmp" id="296263627" name="SS_Test_Bench_v5_backup:TL1" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SS_Test_Bench_v5_backup:TL1" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL1_1B" />
              <param name="R" value="1.76372869192" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="X" value="25.1174638217" />
              <param name="B" value="0.000164645512631" />
              <param name="Length" value="50 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1723834383" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="WireOrthogonal" id="1892247174" name="" x="252" y="486" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="2028368394" x="324" y="342" w="41" h="80" z="490" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_Line_1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="823589780" x="378" y="612" w="41" h="80" z="440" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_Line_1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="1206953053" x="126" y="432" w="73" h="80" z="470" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5223703">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="1" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="2059186339" x="54" y="468" w="79" h="59" z="170" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="79534367">
            <param name="TF" value="Tfault_Tline1" />
            <param name="DF" value="0.3 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="658748083" name="master:ammeter" x="108" y="396" w="28" h="56" z="140" orient="1" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="119030036">
            <param name="Name" value="Iflt_Line1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1078173389" name="" x="108" y="396" w="154" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="90" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="1938108647" x="126" y="558" w="78" h="59" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="Ttrip_Tline1" />
            <param name="TO2" value="1.05 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="437488510" x="54" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1734681621" x="54" y="558" w="70" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_Line_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1882353860" name="master:multimeter" x="432" y="252" w="54" h="44" z="80" orient="1" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="PGen1" />
            <param name="Q" value="QGen1" />
            <param name="Vrms" value="VGen1" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1911203582" name="master:multimeter" x="774" y="252" w="54" h="44" z="110" orient="1" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="PGen2" />
            <param name="Q" value="QGen2" />
            <param name="Vrms" value="VGen2" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1446372180" name="SS_Test_Bench_v0:TL1" x="324" y="378" w="94" h="118" orient="0" disable="false" defn="SS_Test_Bench_v0:TL1" recv="-1" send="-1" back="-1" crc="100279537">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="72" />
          <vertex x="54" y="108" />
          <User classid="UserCmp" id="373327061" name="SS_Test_Bench_v5_backup:TL1" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SS_Test_Bench_v5_backup:TL1" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL1_A" />
              <param name="R" value="1.76372869192" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="X" value="25.1174638217" />
              <param name="B" value="0.000164645512631" />
              <param name="Length" value="50 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1723834383" />
            </paramlist>
          </User>
        </Wire>
        <User classid="UserCmp" id="1771220298" name="SS_Test_Bench_v5_backup:IBR" x="756" y="1152" w="84" h="100" z="360" orient="0" defn="SS_Test_Bench_v5_backup:IBR" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="14242604">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1669364768" name="master:multimeter" x="756" y="1080" w="54" h="44" z="330" orient="3" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="PIBR_2" />
            <param name="Q" value="QIBR_2" />
            <param name="Vrms" value="VIBR_2" />
            <param name="Crms" value="IIBR_2" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="132784537" name="" x="756" y="1080" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1017623178" name="" x="846" y="846" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1866191054" name="master:pgb" x="900" y="846" w="57" h="40" z="440" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VIBR_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1010646122" name="master:datalabel" x="846" y="882" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PIBR_2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="530436934" name="" x="846" y="882" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="142688438" name="master:pgb" x="900" y="882" w="56" h="40" z="430" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="PIBR_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2017622278" name="master:datalabel" x="846" y="846" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VIBR_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="516046223" name="master:datalabel" x="846" y="918" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="QIBR_2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="372155197" name="" x="846" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="98313392" name="master:pgb" x="900" y="918" w="58" h="40" z="420" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QIBR_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1877399872" name="master:datalabel" x="180" y="288" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tfault_Tline1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1517277803" name="master:var" x="108" y="288" w="106" h="53" z="90" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="low_IBR" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="high-iBR-with-decommission" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="90" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1204932824" name="" x="144" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1291577548" name="master:datalabel" x="54" y="684" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tfault_Tline1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="958681399" name="" x="54" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1306812883" x="126" y="684" w="80" h="63" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1568271086" name="master:datalabel" x="162" y="684" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Ttrip_Tline1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="354123786" name="master:datalabel" x="108" y="882" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tclear_Tline1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1059829377" name="master:var" x="36" y="882" w="78" h="53" z="300" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="low_IBR" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="high-iBR-with-decommission" link="-1" crc="26191013">
            <param name="Name" value="Tclear_Tline1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.2" />
            <param name="Min" value="0.1" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="464236476" name="" x="72" y="882" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1784841988" name="master:datalabel" x="126" y="720" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tclear_Tline1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1915157691" name="master:datalabel" x="666" y="324" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tfault_IBR1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1641305729" name="" x="630" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1741378587" name="master:datalabel" x="594" y="468" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tfault_IBR1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1059480069" name="" x="594" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="131187703" x="666" y="468" w="80" h="63" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2010973641" name="master:datalabel" x="702" y="468" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Ttrip_IBR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="436094769" name="master:datalabel" x="666" y="504" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tclear_IBR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="793005117" name="master:datalabel" x="648" y="558" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Tclear_IBR1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="999845675" name="master:var" x="576" y="558" w="70" h="53" z="200" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="low_IBR" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="high-iBR-with-decommission" link="-1" crc="26191013">
            <param name="Name" value="Tclear_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.2" />
            <param name="Min" value="0.1" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="463560081" name="" x="612" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1874204349" name="master:var" x="594" y="324" w="98" h="53" z="130" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="low_IBR" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="high-iBR-with-decommission" link="-1" crc="26191013">
            <param name="Name" value="TfaultSlider_IBR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="99" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1711564324" name="master:var" x="216" y="1188" w="82" h="53" z="330" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="low_IBR" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="high-iBR-with-decommission" link="-1" crc="26191013">
            <param name="Name" value="Sld_Delay_IBR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="680806656" name="master:datalabel" x="288" y="1188" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Delay_IBR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1622994439" name="" x="252" y="1188" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="357544522" name="master:annotation" x="972" y="18" w="328" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Change fault sliders to a big number to simulate NO fault" />
            <param name="AL2" value="Default Fault Time is 0.3 s. Default Clearing Times are 0.1 s" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1784722576" name="master:annotation" x="540" y="414" w="70" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Longer Line" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="728598856" name="master:annotation" x="630" y="864" w="70" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Longer Line" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1229742428" name="master:annotation" x="468" y="810" w="72" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Shorter Line" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="209706838" name="master:annotation" x="396" y="396" w="72" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Shorter Line" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="71595927" x="1224" y="0" w="144" h="54" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 12world" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF505050" />
            <param name="arrows" value="10" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
          </paramlist><![CDATA[How come IBR Delay in Real Power Response is still 5s ?]]></Sticky>
        <User classid="UserCmp" defn="master:source_3" id="1811285487" x="234" y="1080" w="28" h="105" z="1" orient="5" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="111699524">
            <param name="Name" value="Source 1" />
            <param name="Type" value="1" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="230.0 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
            <param name="PF_PMIN" value="1.0" />
            <param name="PF_PMAX" value="1.0" />
            <param name="qset" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="418592223" name="master:annotation" x="270" y="360" w="368" h="38" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Green BRK square means Breaker has operated (default: Opened)" />
            <param name="AL2" value="Red BRK square means Breaker is in orignal mode (default: Closed)" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition id="1345517168" classid="RowDefn" name="TL1" group="" url="" version="RowDefn" build="RowDefn" crc="78094415" key="" view="false" date="1723834383">
      <paramlist>
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User id="1350502739" name="master:Line_Ground" classid="UserCmp" x="432" y="630" w="793" h="88" z="-1" orient="0" defn="master:Line_Ground" link="-1" q="4" disable="false">
          <paramlist crc="124001165">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1517619151" name="master:Line_Berg_Options" x="594" y="198" w="456" h="152" z="-1" orient="0" defn="master:Line_Berg_Options" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="694478908" name="master:Line_Tower_3-Flat" x="504" y="432" w="323" h="344" z="-1" orient="0" defn="master:Line_Tower_3-Flat" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="67621108">
            <param name="X" value="0.0 [m]" />
            <param name="Y" value="30.0 [m]" />
            <param name="XC" value="10.0 [m]" />
            <param name="YG" value="10.0 [m]" />
            <param name="XG" value="10.0 [m]" />
            <param name="SHSag" value="1" />
            <param name="Transp" value="1" />
            <param name="ShuntG" value="1.0e-11 [mho/m]" />
            <param name="TName" value="3L1" />
            <param name="CName" value="chukar" />
            <param name="CDataType" value="1" />
            <param name="CLName" value="..\conductor.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.0203454 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="19" />
            <param name="num_out_strnd" value="12" />
            <param name="RadiusS" value="0.003 [m]" />
            <param name="DCResC" value="0.03206 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10.0 [m]" />
            <param name="NCondB" value="1" />
            <param name="BundSym" value="0" />
            <param name="BSP" value="0.4572 [m]" />
            <param name="SHBund" value="1" />
            <param name="NG" value="2" />
            <param name="GDataType" value="1" />
            <param name="GLName" value="..\conductor.clb" />
            <param name="GWSame" value="1" />
            <param name="ElimGW" value="1" />
            <param name="GName" value="1/2_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="RadiusG" value="0.0055245 [m]" />
            <param name="DCResG" value="2.8645 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="-0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="-0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="-0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="-0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="-0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NC3" value="3" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Gen1" group="" url="" version="" build="" crc="95119657" instances="1" key="" view="false" date="1723834191" id="1433868858">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="N" x="54" y="0" dim="3" mode="" type="NonRemovable"><![CDATA[true]]></port>
        <path d="M-1.000 2.000 A4 6 0 1 0 -9.000 2.000" arc="-10,-4,-1,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 2.000 A4 6 0 1 0 7.000 2.000" arc="-1,-4,8,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="10" x2="45" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="36" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="-10" x2="45" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="-15" x2="45" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="0" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="-1" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[S]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="" defn="master:xnode" id="842060370" x="450" y="378" w="20" h="33" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="378" w="118" h="10" orient="0" id="1488867104" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="270" w="46" h="10" orient="0" id="1257104824" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="251347211" x="270" y="450" w="23" h="24" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="W1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:const" id="435455001" x="198" y="270" w="76" h="22" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.01" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:hydro_gov" id="1963124365" x="306" y="486" w="102" h="76" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="93578064">
            <param name="f" value="60.0 [Hz]" />
            <param name="T1" value="0.88" />
            <param name="T2" value="3.7" />
            <param name="T3" value="0.44" />
            <param name="T4" value="0.02 [s]" />
            <param name="T5" value="0.01 [s]" />
            <param name="T6" value="0.01 [s]" />
            <param name="TS" value="0.05 [s]" />
            <param name="C1" value="4.8 [s/pu]" />
            <param name="C2" value="0.1 [s]" />
            <param name="C3" value="0.2" />
            <param name="C4" value="0.22 [pu/s]" />
            <param name="C5" value="0.0" />
            <param name="C6" value="0.01 [s]" />
            <param name="Tmax" value=".895" />
            <param name="Tm0s" value="0.02 [s]" />
            <param name="Enab" value="ENAB" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:const" id="380926001" x="198" y="486" w="76" h="22" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="450" w="46" h="10" orient="0" id="1913765567" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1381160355" x="306" y="450" w="30" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tm1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="46" h="10" orient="0" id="993466107" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1543330591" x="342" y="306" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="306" w="46" h="10" orient="0" id="1156214557" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="247089702" x="234" y="306" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="194096510" x="342" y="450" w="38" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tm01" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="19225614" x="198" y="450" w="38" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tm01" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:exc_scrx" id="1440733647" x="306" y="270" w="116" h="76" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6157333">
            <param name="T1" value="0.02 [s]" />
            <param name="Ta" value="1.5 [s]" />
            <param name="Tb" value="1.0 [s]" />
            <param name="Te" value="0.02 [s]" />
            <param name="K" value="100 [pu]" />
            <param name="Emax" value="5 [pu]" />
            <param name="Emin" value="-5 [pu]" />
            <param name="Vbase" value="7.967 [kV]" />
            <param name="Ibase" value="5.02 [kA]" />
            <param name="Rrev" value="15000 [ohm]" />
            <param name="IBSF" value="1" />
            <param name="IRef" value="0" />
            <param name="Enab" value="ENAB" />
            <param name="IExst" value="0" />
            <param name="View" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:nodeloop" id="729724141" x="378" y="378" w="14" h="80" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27415962">
            <param name="View" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="342" w="10" h="82" orient="0" id="987871872" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:sync_machine" id="1466206109" x="306" y="378" w="128" h="152" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="7307781">
            <param name="Name" value="HG1" />
            <param name="Nqaxw" value="1" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="0" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="1" />
            <param name="View" value="1" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Iexc" value="0" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="0" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="ENAB" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0 [MW]" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="Vbase" value="7.967 [kV]" />
            <param name="Ibase" value="5.01 [kA]" />
            <param name="OMO" value="376.991118 [rad/s]" />
            <param name="H" value="3.117 [s]" />
            <param name="D" value="0.04 [pu]" />
            <param name="RNeut" value="1.0E5 [pu]" />
            <param name="XNeut" value="0 [pu]" />
            <param name="Ri" value="300.0 [pu]" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.0025 [pu]" />
            <param name="XS1" value="0.14 [pu]" />
            <param name="XMD0" value="1.66 [pu]" />
            <param name="R2D" value="0.00043 [pu]" />
            <param name="X2D" value="0.2004 [pu]" />
            <param name="R3D" value="0.0051 [pu]" />
            <param name="X3D" value="0.0437 [pu]" />
            <param name="X230" value="0.0 [pu]" />
            <param name="XMQ" value="0.91 [pu]" />
            <param name="R2Q" value="0.00842 [pu]" />
            <param name="X2Q" value="0.106 [pu]" />
            <param name="R3Q" value="8.1942E-03 [pu]" />
            <param name="X3Q" value="9.4199E-02 [pu]" />
            <param name="X231" value="0.0 [pu]" />
            <param name="Ra" value="0.0 [pu]" />
            <param name="Ta" value="0.278 [s]" />
            <param name="Xp" value="0.163 [pu]" />
            <param name="Xd" value="1.014 [pu]" />
            <param name="Xd_" value="0.314 [pu]" />
            <param name="Tdo_" value="6.55 [s]" />
            <param name="Xd__" value="0.280 [pu]" />
            <param name="Tdo__" value="0.039 [s]" />
            <param name="Gfld" value="1.0E+2 [pu]" />
            <param name="Xkf" value="0.0 [pu]" />
            <param name="Xq" value="0.770 [pu]" />
            <param name="Xq_" value="0.228 [pu]" />
            <param name="Tqo_" value="0.85 [s]" />
            <param name="Xq__" value="0.375 [pu]" />
            <param name="Tqo__" value="0.071 [s]" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0 [pu]" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5 [pu]" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.79 [pu]" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="0.947 [pu]" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.076 [pu]" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.2 [pu]" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.26 [pu]" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="1.32 [pu]" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="1.53 [pu]" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="1.74 [pu]" />
            <param name="VT" value="1.0 [pu]" />
            <param name="Pheta" value="0 [rad]" />
            <param name="Trmpv" value="0.1 [s]" />
            <param name="Sysfl" value="100.0 [pu]" />
            <param name="Ptcon" value="0.2 [s]" />
            <param name="P0" value="55 [MW]" />
            <param name="Q0" value="0.0 [MVAR]" />
            <param name="Theti" value="3.141592 [rad]" />
            <param name="Idi" value="0.0 [pu]" />
            <param name="Iqi" value="0.0 [pu]" />
            <param name="Ifi" value="0.0 [pu]" />
            <param name="Spdi" value="1.0 [pu]" />
            <param name="POut" value="Pout1" />
            <param name="QOut" value="Qout1" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="Pang1" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="" />
            <param name="PQscl" value="0" />
            <param name="InExc" value="InitEx1" />
            <param name="InGov" value="InitGv1" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
            <param name="Neut" value="0" />
            <param name="IorMVA" value="0" />
            <param name="MVA" value="300.0" />
            <param name="Npnts" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="877813269" x="198" y="666" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="W1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="666" w="46" h="10" orient="0" id="34639407" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:pgb" id="229144003" x="234" y="666" w="41" h="28" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="W1" />
            <param name="Group" value="Machine Speed" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="rad/s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="370.0" />
            <param name="Max" value="378.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663313" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1652027015" x="306" y="666" w="30" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tm1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="666" w="46" h="10" orient="0" id="595385379" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:pgb" id="438854583" x="234" y="594" w="41" h="28" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ef1" />
            <param name="Group" value="Field Voltage" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-3.0" />
            <param name="Max" value="5.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663317" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="594" w="46" h="10" orient="0" id="1853209607" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="2111541355" x="198" y="594" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:pgb" id="1806822410" x="342" y="666" w="41" h="28" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Tm1" />
            <param name="Group" value="Mechanical Torque" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.25" />
            <param name="Max" value="0.7" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663312" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:pgb" id="903561417" x="342" y="594" w="41" h="28" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pang1" />
            <param name="Group" value="Load Angle" />
            <param name="Display" value="0" />
            <param name="Scale" value="57.3" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="30.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663316" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="693863466" x="306" y="594" w="40" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pang1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="594" w="46" h="10" orient="0" id="1958094178" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="219991747" x="306" y="630" w="40" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qout1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="630" w="46" h="10" orient="0" id="1851928405" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:pgb" id="679352123" x="342" y="630" w="41" h="28" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qout1" />
            <param name="Group" value="Synchronous Machine Power" />
            <param name="Display" value="0" />
            <param name="Scale" value="120" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-3.0" />
            <param name="Max" value="6.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663314" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1699420846" x="198" y="630" w="38" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pout1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="630" w="46" h="10" orient="0" id="637570613" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:pgb" id="167871326" x="234" y="630" w="41" h="28" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pout1" />
            <param name="Group" value="Synchronous Machine Power" />
            <param name="Display" value="0" />
            <param name="Scale" value="120" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="40.0" />
            <param name="Max" value="80.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663315" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:radiolink" id="1245594154" x="216" y="126" w="106" h="23" z="10" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="Main" />
            <param name="Name" value="ENAB" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="126" w="82" h="10" orient="0" id="166240476" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="147708144" x="288" y="126" w="36" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ENAB" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="54" y="36" w="1116" h="54" id="456103306">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#4095918C" />
            <param name="full_font" value="Tahoma, 15world" />
          </paramlist><![CDATA[MULTIPLE SYNCHRONOUS MACHINES
Generator 1 Subpage]]></Sticky>
        <grouping />
        <Frame classid="GraphFrame" id="1918569266" name="frame" link="-1" x="540" y="126" w="576" h="720">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1918569266">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1506301941" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1506301941">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="868781345" name="Ef1" link="438854583" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="816112470" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="816112470">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="72594875" name="Pout1" link="167871326" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="767128465" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="767128465">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1263553280" name="Qout1" link="679352123" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1207991108" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1207991108">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="63561212" name="W1" link="229144003" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="637340755" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="637340755">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1489905630" name="Vterm" link="236259970" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="236259970" name="master:pgb" x="468" y="324" w="51" h="40" z="170" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vterm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663318" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:compare" id="1501922110" x="216" y="180" w="80" h="59" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="1" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="840988030" x="288" y="180" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="180" w="46" h="10" orient="0" id="149025116" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:time-sig" id="1647354560" x="144" y="180" w="76" h="22" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" id="780585641" name="master:voltmetergnd" x="414" y="378" w="40" h="36" z="60" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="Vterm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="614305975" x="468" y="324" w="40" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vterm" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1408048358" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="N" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Path" id="767208255" x="-10" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1616135599" x="-1" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1058167637" x="34" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="39856959" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1336828959" x="34" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="76413895" x="45" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="116780787" x="45" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="29117477" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1584189522" x="-1" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="S" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <List classid="Resource" />
  <hierarchy>
    <call link="1564373442" name="SS_Test_Bench_v5_backup:DS" z="-1" view="false" instance="0">
      <call link="2058071008" name="SS_Test_Bench_v5_backup:Main" z="-1" view="true" instance="0">
        <call link="456370494" name="SS_Test_Bench_v5_backup:TL1" z="-1" view="false" instance="0" />
        <call link="506508374" name="SS_Test_Bench_v5_backup:TL1" z="-1" view="false" instance="1" />
        <call link="1431697493" name="SS_Test_Bench_v5_backup:TL1" z="-1" view="false" instance="2" />
        <call link="296263627" name="SS_Test_Bench_v5_backup:TL1" z="-1" view="false" instance="3" />
        <call link="2066002163" name="SS_Test_Bench_v5_backup:TL1" z="-1" view="false" instance="4" />
        <call link="373327061" name="SS_Test_Bench_v5_backup:TL1" z="-1" view="false" instance="5" />
        <call link="744883516" name="SS_Test_Bench_v5_backup:Gen1" z="40" view="false" instance="0" />
        <call link="1576612078" name="SS_Test_Bench_v5_backup:Gen1" z="50" view="false" instance="1" />
        <call link="471791421" name="SS_Test_Bench_v5_backup:IBR" z="320" view="false" instance="0">
          <call link="558861415" name="Solar_Lib:Simple_PPC" z="210" view="false" instance="0">
            <call link="1808962177" name="Solar_Lib:PI_AntiWindUp_PPC" z="560" view="false" instance="0" />
            <call link="1148544568" name="Solar_Lib:PI_AntiWindUp_PPC" z="630" view="false" instance="1" />
            <call link="1586712796" name="Solar_Lib:PI_AntiWindUp_PPC" z="650" view="false" instance="2" />
            <call link="1863956614" name="Solar_Lib:PI_AntiWindUp_PPC" z="670" view="false" instance="3" />
          </call>
          <call link="325647574" name="Solar_Lib:VSC" z="240" view="false" instance="0">
            <call link="1835432919" name="Solar_Lib:PIwithFreeze" z="1900" view="false" instance="0" />
            <call link="1928569447" name="Solar_Lib:PIwithFreeze" z="1940" view="false" instance="1" />
          </call>
        </call>
        <call link="1771220298" name="SS_Test_Bench_v5_backup:IBR" z="360" view="false" instance="1">
          <call link="558861415" name="Solar_Lib:Simple_PPC" z="210" view="false" instance="1">
            <call link="1808962177" name="Solar_Lib:PI_AntiWindUp_PPC" z="560" view="false" instance="4" />
            <call link="1148544568" name="Solar_Lib:PI_AntiWindUp_PPC" z="630" view="false" instance="5" />
            <call link="1586712796" name="Solar_Lib:PI_AntiWindUp_PPC" z="650" view="false" instance="6" />
            <call link="1863956614" name="Solar_Lib:PI_AntiWindUp_PPC" z="670" view="false" instance="7" />
          </call>
          <call link="325647574" name="Solar_Lib:VSC" z="240" view="false" instance="1">
            <call link="1835432919" name="Solar_Lib:PIwithFreeze" z="1900" view="false" instance="2" />
            <call link="1928569447" name="Solar_Lib:PIwithFreeze" z="1940" view="false" instance="3" />
          </call>
        </call>
      </call>
    </call>
  </hierarchy>
</project>